<!doctype html><html lang="th"><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>ALT / AHU all-air / R8</title>
<style>*{box-sizing:border-box}body{margin:0;font:14px Segoe UI,Tahoma,sans-serif;background:#eef1f0;color:#243840}header{background:white;padding:20px 26px;display:flex;gap:22px;align-items:center;flex-wrap:wrap;border-bottom:1px solid #cad4d4}h1{font-size:21px;margin:0}h2{font-size:17px}select,button{font:inherit;background:white;padding:8px 12px;border:1px solid #a8b9bc;border-radius:4px}main{max-width:1450px;margin:auto;padding:24px;display:grid;grid-template-columns:1fr 310px;gap:18px}article,aside{background:white;padding:22px}svg{width:100%;height:auto}table{width:100%;border-collapse:collapse}td{padding:8px 0;border-bottom:1px solid #e1e7e6}.note{font-size:12px;line-height:1.7;color:#5b7279}.flow{stroke-dasharray:7 14;animation:travel 1s linear infinite}@keyframes travel{to{stroke-dashoffset:-42}}.path{fill:none;stroke-width:12;stroke-linejoin:round}.caption{font-size:13px;fill:#29424a}.label{font-size:15px;font-weight:600;fill:#29424a}.water{fill:none;stroke-width:6}.no-flow .flow{display:none}@media(max-width:1000px){main{grid-template-columns:1fr}}</style>
<header><h1>AHU · floor all-air system / R8</h1><label>Floor <select id="floor"></select></label><label><input id="demo" type="checkbox"> DEMO</label><a href="ALT_V79_RentalFloor.html">Room plan</a><a href="ALT_V79_Building3D.html?demo&rev=R8">3D</a></header>
<main><article><svg viewBox="0 0 1000 680" role="img" aria-label="Outdoor air and hygienic return air mixed before filters, chilled water coil and VSD fan; SA through VAV to equal tenants; toilet exhaust separate">
<path class="path" stroke="#43d19b" d="M 30 180 H 150 V 280 H 210"/><path class="path" stroke="#bb9bea" d="M 940 480 H 105 V 280 H 210"/><path class="path" stroke="#f28d64" d="M 130 280 V 95 H 50"/>
<path class="path" stroke="#47c7f5" d="M 650 280 H 740 V 390 H 940"/><path class="path" stroke="#47c7f5" d="M 740 280 H 940"/>
<path class="path flow" stroke="#47c7f5" stroke-width="4" d="M 650 280 H 740 V 390 H 940"/><path class="path flow" stroke="#47c7f5" stroke-width="4" d="M 740 280 H 940"/>
<path class="path" stroke="#f28d64" d="M 940 585 H 55 V 550 H 25"/>
<path class="path flow" stroke="#43d19b" style="stroke-width:4" d="M 30 180 H 150 V 280 H 210"/><path class="path flow" stroke="#bb9bea" style="stroke-width:4" d="M 940 480 H 105 V 280 H 210"/><path class="path flow" stroke="#f28d64" style="stroke-width:4" d="M 130 280 V 95 H 50"/><path class="path flow" stroke="#f28d64" style="stroke-width:4" d="M 940 585 H 55 V 550 H 25"/><g fill="#e2e9e8" stroke="#687f83" stroke-width="1.5"><rect x="210" y="215" width="90" height="130"/><rect x="300" y="215" width="90" height="130"/><rect x="390" y="215" width="90" height="130"/><rect x="480" y="215" width="80" height="130"/><rect x="560" y="215" width="90" height="130"/></g>
<g class="label" text-anchor="middle"><text x="255" y="245">MIXING</text><text x="345" y="245">PRE</text><text x="345" y="264">FILTER</text><text x="435" y="245">BAG</text><text x="435" y="264">FILTER</text><text x="520" y="245">CHW</text><text x="520" y="264">COIL</text><text x="605" y="245">VSD FAN</text></g>
<g stroke="#799399" stroke-width="3"><path d="M 325 275 L 365 330 M 335 275 L 375 330 M 403 280 V 330 M 418 280 V 330 M 433 280 V 330 M 448 280 V 330 M 500 280 V 330 M 510 280 V 330 M 520 280 V 330 M 530 280 V 330 M 540 280 V 330"/></g>
<g id="fan" transform="translate(605 300)"><circle r="26" fill="#b7c7c8" stroke="#58727b"/><path d="M 0 -24 Q 25 -12 0 0 Q -25 12 0 24 M -24 0 Q -12 -25 0 0 Q 12 25 24 0" fill="#617e87"/></g>
<g fill="#cd8a43" stroke="#665b4d"><rect x="92" y="270" width="18" height="20"/><rect x="140" y="168" width="20" height="18"/><rect x="120" y="105" width="20" height="18"/><rect x="795" y="266" width="28" height="28"/><rect x="795" y="376" width="28" height="28"/></g>
<path class="water" stroke="#1559d6" d="M 500 325 V 420 H 350"/><path class="water" stroke="#57c5f5" d="M 540 325 V 445 H 350"/>
<rect x="435" y="432" width="26" height="26" fill="#bc883e" stroke="#57636a"/><circle cx="382" cy="420" r="9" fill="white" stroke="#526771"/><circle cx="382" cy="445" r="9" fill="white" stroke="#526771"/>
<g class="caption"><text x="30" y="157">OA / FA · roof fresh air</text><text x="30" y="70">Controlled relief EA</text><text x="185" y="510">RA · occupied rooms only; no toilet / kitchen return</text><text x="700" y="240">SA · TT-SAT / duct static DP</text><text x="795" y="260">VAV / MD proof</text><text x="795" y="310">Company A · 888.69 m²</text><text x="795" y="329">+ common arrival lounge</text><text x="795" y="420">Company B · 888.69 m²</text><text x="353" y="410">TT-S / CHWS</text><text x="352" y="467">TT-R / CHWR · PICV + PT</text><text x="600" y="198">VSD · fan speed / pressure reset</text><text x="290" y="375">Filter ΔP · MAT / RAT / OA airflow pickup</text><text x="250" y="572">Toilet / janitor EA · dedicated fan + transfer air · no recirculation</text><text x="40" y="640">General MD ≠ rated fire/smoke damper. Smoke control and fire cause/effect require approved design.</text></g>
</svg><p id="status" class="note"></p><p class="note">OA and FA are the same outdoor air; it enters the mixing box before the filter / coil / fan · SA reaches each room through a VAV with an integral motorized damper · RA returns to the AHU · toilet and kitchen exhaust are separate from RA</p></article><aside><h2 id="ahu"></h2><table id="values"></table><h2>Control / evidence</h2><p class="note">SAT → CHW PICV<br>Duct static pressure → VSD<br>OA airflow → minimum ventilation<br>Building pressure → relief / return control<br>Room T + airflow pickup → VAV<br>Damper feedback + measured flow → animated airflow</p><p class="note">A room can be closed when unoccupied / scheduled off while keeping the required ventilation, humidity and protection; a command alone is not open proof</p><p class="note">R8 is a concept: the AHU / OA riser sizes were increased; select the coil / fan / filters / ESP before use. LIVE values are on the 3D page and the Px pages</p></aside></main>
<script id="altR9Data">window.ALT_R9_DATA={"ahuSchedules":[{"id":"AHU-F02","floor":2,"system":"Central chilled-water mixed-air VAV AHU; no FCU","designSupply_CFM":18178.6,"OA_Ls_concept":1986.94,"toiletEA_Ls_concept":231,"relief_Ls_concept":1755.94,"return_CFM_concept":17689.2,"OA_fraction_concept":0.2316,"PICV":"PICV-AHU-F02","VSD":"VSD-AHU-F02","coilSensible_kW":103.57,"coilLatent_kW":"Pending psychrometric selection","control":"SAT / PICV; duct static pressure / VSD; OA measured minimum; building pressure / relief; room VAV airflow + position proof"},{"id":"AHU-F03","floor":3,"system":"Central chilled-water mixed-air VAV AHU; no FCU","designSupply_CFM":18178.6,"OA_Ls_concept":1986.94,"toiletEA_Ls_concept":231,"relief_Ls_concept":1755.94,"return_CFM_concept":17689.2,"OA_fraction_concept":0.2316,"PICV":"PICV-AHU-F03","VSD":"VSD-AHU-F03","coilSensible_kW":103.57,"coilLatent_kW":"Pending psychrometric selection","control":"SAT / PICV; duct static pressure / VSD; OA measured minimum; building pressure / relief; room VAV airflow + position proof"},{"id":"AHU-F04","floor":4,"system":"Central chilled-water mixed-air VAV AHU; no FCU","designSupply_CFM":18178.6,"OA_Ls_concept":1986.94,"toiletEA_Ls_concept":231,"relief_Ls_concept":1755.94,"return_CFM_concept":17689.2,"OA_fraction_concept":0.2316,"PICV":"PICV-AHU-F04","VSD":"VSD-AHU-F04","coilSensible_kW":103.57,"coilLatent_kW":"Pending psychrometric selection","control":"SAT / PICV; duct static pressure / VSD; OA measured minimum; building pressure / relief; room VAV airflow + position proof"},{"id":"AHU-F05","floor":5,"system":"Central chilled-water mixed-air VAV AHU; no FCU","designSupply_CFM":18178.6,"OA_Ls_concept":1986.94,"toiletEA_Ls_concept":231,"relief_Ls_concept":1755.94,"return_CFM_concept":17689.2,"OA_fraction_concept":0.2316,"PICV":"PICV-AHU-F05","VSD":"VSD-AHU-F05","coilSensible_kW":103.57,"coilLatent_kW":"Pending psychrometric selection","control":"SAT / PICV; duct static pressure / VSD; OA measured minimum; building pressure / relief; room VAV airflow + position proof"},{"id":"AHU-F06","floor":6,"system":"Central chilled-water mixed-air VAV AHU; no FCU","designSupply_CFM":18178.6,"OA_Ls_concept":1986.94,"toiletEA_Ls_concept":231,"relief_Ls_concept":1755.94,"return_CFM_concept":17689.2,"OA_fraction_concept":0.2316,"PICV":"PICV-AHU-F06","VSD":"VSD-AHU-F06","coilSensible_kW":103.57,"coilLatent_kW":"Pending psychrometric selection","control":"SAT / PICV; duct static pressure / VSD; OA measured minimum; building pressure / relief; room VAV airflow + position proof"},{"id":"AHU-F07","floor":7,"system":"Central chilled-water mixed-air VAV AHU; no FCU","designSupply_CFM":18178.6,"OA_Ls_concept":1986.94,"toiletEA_Ls_concept":231,"relief_Ls_concept":1755.94,"return_CFM_concept":17689.2,"OA_fraction_concept":0.2316,"PICV":"PICV-AHU-F07","VSD":"VSD-AHU-F07","coilSensible_kW":103.57,"coilLatent_kW":"Pending psychrometric selection","control":"SAT / PICV; duct static pressure / VSD; OA measured minimum; building pressure / relief; room VAV airflow + position proof"},{"id":"AHU-F08","floor":8,"system":"Central chilled-water mixed-air VAV AHU; no FCU","designSupply_CFM":18178.6,"OA_Ls_concept":1986.94,"toiletEA_Ls_concept":231,"relief_Ls_concept":1755.94,"return_CFM_concept":17689.2,"OA_fraction_concept":0.2316,"PICV":"PICV-AHU-F08","VSD":"VSD-AHU-F08","coilSensible_kW":103.57,"coilLatent_kW":"Pending psychrometric selection","control":"SAT / PICV; duct static pressure / VSD; OA measured minimum; building pressure / relief; room VAV airflow + position proof"},{"id":"AHU-01","floor":1,"system":"Central chilled-water mixed-air VAV AHU; no FCU","designSupply_CFM":9090.2,"OA_Ls_concept":939.38,"toiletEA_Ls_concept":177.7,"relief_Ls_concept":761.68,"return_CFM_concept":8713.7,"OA_fraction_concept":0.219,"PICV":"PICV-AHU-01","VSD":"VSD-AHU-01","coilSensible_kW":51.79,"coilLatent_kW":"Pending psychrometric selection","control":"Landlord AHU VAV / minimum OA / PICV / VSD; hood makeup air kept separate"},{"id":"AHU-02","floor":1,"system":"Central chilled-water mixed-air VAV AHU; no FCU","designSupply_CFM":5686.9,"OA_Ls_concept":1264.5,"toiletEA_Ls_concept":111.17,"relief_Ls_concept":1153.33,"return_CFM_concept":5451.3,"OA_fraction_concept":0.4711,"PICV":"PICV-AHU-02","VSD":"VSD-AHU-02","coilSensible_kW":32.4,"coilLatent_kW":"Pending psychrometric selection","control":"Landlord AHU VAV / minimum OA / PICV / VSD; hood makeup air kept separate"}]};</script><script>const DATA=window.ALT_R9_DATA;const floor=document.getElementById("floor"),demo=document.getElementById("demo");for(let f=2;f<=8;f++)floor.add(new Option('F'+String(f).padStart(2,'0'),f));demo.checked=location.protocol==='file:'||new URLSearchParams(location.search).has('demo');function render(){let a=DATA.ahuSchedules.find(a=>a.floor===+floor.value);document.getElementById('ahu').textContent=a.id+' / ALL-AIR VAV';document.getElementById('values').innerHTML=[['Design SA',a.designSupply_CFM+' CFM'],['Design ducted RA',a.return_CFM_concept+' CFM'],['OA / FA screen',a.OA_Ls_concept+' L/s'],['Toilet / janitor EA',a.toiletEA_Ls_concept+' L/s'],['Relief EA',a.relief_Ls_concept+' L/s'],['Coil sensible screen',a.coilSensible_kW+' kW'],['PICV / VSD feedback','— / unbound']].map(v=>'<tr><td>'+v[0]+'</td><td>'+v[1]+'</td></tr>').join('');document.querySelector('svg').classList.toggle('no-flow',!demo.checked);document.getElementById('status').textContent=demo.checked?'DEMO schematic flow · review the floor plan for room feedback gating. Values in table are design allowances, not live readings.':'LIVE new points unbound · no motion or fabricated sensor/actuator values.'}floor.onchange=demo.onchange=render;render();setInterval(()=>{if(demo.checked)document.getElementById('fan').setAttribute('transform','translate(605 300) rotate('+(Date.now()/12%360)+')')},80);window.__R8AHU={data:DATA,render};</script></html>
